# 化工消防专业术语

## 火灾危险性分类

### 生产的火灾危险性分类（GB50016）
- 甲类：闪点小于28℃的液体；爆炸下限小于10%的气体；常温下能自行分解或在空气中氧化能导致迅速自燃或爆炸的物质；常温下受到水或空气中水蒸气的作用，能产生可燃气体并引起燃烧或爆炸的物质；遇酸、受热、撞击、摩擦、催化以及遇有机物或硫磺等易燃的无机物，极易引起燃烧或爆炸的强氧化剂；受撞击、摩擦或与氧化剂、有机物接触时能引起燃烧或爆炸的物质；在密闭设备内操作温度不小于物质本身自燃点的生产
- 乙类：闪点不小于28℃，但小于60℃的液体；爆炸下限不小于10%的气体；不属于甲类的氧化剂；不属于甲类的化学易燃危险固体；助燃气体；能与空气形成爆炸性混合物的浮游状态的粉尘、纤维、闪点不小于60℃的液体雾滴
- 丙类：闪点不小于60℃的液体；可燃固体
- 丁类：难燃物品
- 戊类：非燃物品

### 储存物品的火灾危险性分类（GB50016）
- 甲类：闪点小于28℃的液体；爆炸下限小于10%的气体；常温下能自行分解或在空气中氧化能导致迅速自燃或爆炸的物质；常温下受到水或空气中水蒸气的作用，能产生可燃气体并引起燃烧或爆炸的物质；遇酸、受热、撞击、摩擦、催化以及遇有机物或硫磺等易燃的无机物，极易引起燃烧或爆炸的强氧化剂；受撞击、摩擦或与氧化剂、有机物接触时能引起燃烧或爆炸的物质
- 乙类：闪点不小于28℃，但小于60℃的液体；爆炸下限不小于10%的气体；不属于甲类的氧化剂；不属于甲类的化学易燃危险固体；助燃气体；常温下与空气接触能缓慢氧化，积热不散引起自燃的物品
- 丙类：闪点不小于60℃的液体；可燃固体
- 丁类：难燃物品
- 戊类：非燃物品

---

## 建筑耐火等级

### 一级耐火等级
- 建筑构件全部为不燃性构件
- 耐火极限：墙体3.0h、楼板2.0h、屋顶承重构件1.5h

### 二级耐火等级
- 除吊顶外，其余构件均为不燃性构件
- 耐火极限：墙体2.5h、楼板1.5h、屋顶承重构件1.0h

### 三级耐火等级
- 屋顶承重构件为难燃性构件
- 耐火极限：墙体2.0h、楼板1.0h

### 四级耐火等级
- 墙体为难燃性构件
- 耐火极限：墙体0.5h

---

## 消防设施术语

### 消防给水系统
- **稳高压消防给水系统**：系统保持恒定压力，在火灾发生时能迅速提供足够消防水压的给水系统
- **临时高压消防给水系统**：平时系统压力较低，火灾发生时通过消防泵提升压力的给水系统
- **低压消防给水系统**：系统压力较低，主要依靠消防车加压供水的系统

### 消火栓系统
- **室内消火栓**：安装在建筑物内部，用于连接消防水带和水枪的灭火装置
- **室外消火栓**：安装在建筑物外部，用于消防车取水的装置
- **消防水泵接合器**：用于消防车向建筑内部消防给水系统供水的装置

### 自动喷水灭火系统
- **闭式系统**：喷头平时封闭，火灾时受热开启的喷水灭火系统
- **开式系统**：喷头常开的喷水灭火系统
- **雨淋系统**：采用开式喷头，由火灾报警控制器控制启动的喷水灭火系统

### 火灾自动报警系统
- **感烟探测器**：检测空气中烟雾浓度的探测器
- **感温探测器**：检测环境温度异常升高的探测器
- **手动报警按钮**：人工触发报警的装置
- **火灾报警控制器**：接收和处理火灾报警信号的设备

---

## 防雷接地术语

### 防雷等级
- **第一类防雷建筑物**：具有爆炸危险环境的建筑物
- **第二类防雷建筑物**：国家重点文物保护建筑等
- **第三类防雷建筑物**：一般民用建筑

### 接地类型
- **工作接地**：为保证电气设备正常工作而设置的接地
- **保护接地**：为保障人身安全而设置的接地
- **防雷接地**：为泄放雷电流而设置的接地
- **防静电接地**：为消除静电而设置的接地
- **等电位联结**：将建筑物内所有金属构件连接成统一电位体的措施

---

## 消防车道术语

- **消防车道**：供消防车通行的道路
- **环形消防车道**：围绕建筑物设置的环形通道
- **消防登高面**：供消防车停靠和消防人员进入建筑物的作业面
- **消防回转场地**：供消防车掉头的场地

---

## 灭火器术语

### 灭火器类型
- **干粉灭火器**：适用于ABC类火灾
- **二氧化碳灭火器**：适用于电气设备火灾
- **水基型灭火器**：适用于A类火灾
- **泡沫灭火器**：适用于B类火灾

### 危险等级
- **严重危险级**：火灾危险性大、可燃物多、发热量大
- **中危险级**：火灾危险性较大、可燃物较多
- **轻危险级**：火灾危险性较小、可燃物较少

---

## 其他专业术语

- **防火间距**：相邻建筑物之间防止火灾蔓延的最小距离
- **防火分区**：采用防火分隔措施划分出的防火单元
- **防烟分区**：采用防烟设施划分出的烟气控制区域
- **疏散指示标志**：指示疏散方向的标志
- **应急照明**：火灾时提供人员疏散照明的照明设施
- **消防控制室**：接收和显示消防系统信息的专用房间
